<!DOCTYPE html>
<html lang="ko" dir="ltr"><head><title>A2 PILOT SCADA 매핑 상세 및 미확정 경계 · Read Only</title><meta charset="utf-8"/><link rel="preconnect" href="https://fonts.googleapis.com"/><link rel="preconnect" href="https://fonts.gstatic.com"/><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Noto Sans KR:wght@400;700&amp;family=Noto Sans KR:ital,wght@0,400;0,600;1,400;1,600&amp;family=IBM Plex Mono:wght@400;600&amp;display=swap"/><link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin="anonymous"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="og:site_name" content="Water-AI Project"/><meta property="og:title" content="A2 PILOT SCADA 매핑 상세 및 미확정 경계 · Read Only"/><meta property="og:type" content="website"/><meta name="twitter:card" content="summary_large_image"/><meta name="twitter:title" content="A2 PILOT SCADA 매핑 상세 및 미확정 경계 · Read Only"/><meta name="twitter:description" content="A2 PILOT SCADA 매핑 상세 및 미확정 경계 2026-09-11 정정 이 문서의 초기 전제였던 A2 PILOT 원본 미확보 상태는 해소됐다. 현재는 A2 PILOT 원본을 근거로 M203부터 Rule/Signal Master를 확정하는 단계다."/><meta property="og:description" content="A2 PILOT SCADA 매핑 상세 및 미확정 경계 2026-09-11 정정 이 문서의 초기 전제였던 A2 PILOT 원본 미확보 상태는 해소됐다. 현재는 A2 PILOT 원본을 근거로 M203부터 Rule/Signal Master를 확정하는 단계다."/><meta property="og:image:alt" content="A2 PILOT SCADA 매핑 상세 및 미확정 경계 2026-09-11 정정 이 문서의 초기 전제였던 A2 PILOT 원본 미확보 상태는 해소됐다. 현재는 A2 PILOT 원본을 근거로 M203부터 Rule/Signal Master를 확정하는 단계다."/><meta property="og:image" content="https://water-ai.hori5000.workers.dev/static/og-image.png"/><meta property="og:image:url" content="https://water-ai.hori5000.workers.dev/static/og-image.png"/><meta name="twitter:image" content="https://water-ai.hori5000.workers.dev/static/og-image.png"/><meta property="og:image:type" content="image/.png"/><meta property="twitter:domain" content="water-ai.hori5000.workers.dev"/><meta property="og:url" content="https://water-ai.hori5000.workers.dev/중랑/20-현장-시스템/03-A2-PILOT-SCADA-매핑-상세"/><meta property="twitter:url" content="https://water-ai.hori5000.workers.dev/중랑/20-현장-시스템/03-A2-PILOT-SCADA-매핑-상세"/><link rel="icon" href="../../static/icon.png"/><meta name="description" content="A2 PILOT SCADA 매핑 상세 및 미확정 경계 2026-09-11 정정 이 문서의 초기 전제였던 A2 PILOT 원본 미확보 상태는 해소됐다. 현재는 A2 PILOT 원본을 근거로 M203부터 Rule/Signal Master를 확정하는 단계다."/><meta name="generator" content="Quartz"/><link href="../../index.css" rel="stylesheet" type="text/css" data-persist="true"/><style>.expand-button {
  position: absolute;
  display: flex;
  float: right;
  padding: 0.4rem;
  margin: 0.3rem;
  right: 0;
  color: var(--gray);
  border-color: var(--dark);
  background-color: var(--light);
  border: 1px solid;
  border-radius: 5px;
  opacity: 0;
  transition: 0.2s;
}
.expand-button > svg {
  fill: var(--light);
  filter: contrast(0.3);
}
.expand-button:hover {
  cursor: pointer;
  border-color: var(--secondary);
}
.expand-button:focus {
  outline: 0;
}

pre:hover > .expand-button {
  opacity: 1;
  transition: 0.2s;
}

#mermaid-container {
  position: fixed;
  contain: layout;
  z-index: 999;
  left: 0;
  top: 0;
  width: 100vw;
  height: 100vh;
  overflow: hidden;
  display: none;
  backdrop-filter: blur(4px);
  background: rgba(0, 0, 0, 0.5);
}
#mermaid-container.active {
  display: inline-block;
}
#mermaid-container > #mermaid-space {
  border: 1px solid var(--lightgray);
  background-color: var(--light);
  border-radius: 5px;
  position: fixed;
  top: 50%;
  left: 50%;
  transform: translate(-50%, -50%);
  height: 80vh;
  width: 80vw;
  overflow: hidden;
}
#mermaid-container > #mermaid-space > .mermaid-content {
  position: relative;
  transform-origin: 0 0;
  transition: transform 0.1s ease;
  overflow: visible;
  min-height: 200px;
  min-width: 200px;
}
#mermaid-container > #mermaid-space > .mermaid-content pre {
  margin: 0;
  border: none;
}
#mermaid-container > #mermaid-space > .mermaid-content svg {
  max-width: none;
  height: auto;
}
#mermaid-container > #mermaid-space > .mermaid-controls {
  position: absolute;
  bottom: 20px;
  right: 20px;
  display: flex;
  gap: 8px;
  padding: 8px;
  background: var(--light);
  border: 1px solid var(--lightgray);
  border-radius: 6px;
  box-shadow: 0 2px 4px rgba(0, 0, 0, 0.1);
  z-index: 2;
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button {
  display: flex;
  align-items: center;
  justify-content: center;
  width: 32px;
  height: 32px;
  padding: 0;
  border: 1px solid var(--lightgray);
  background: var(--light);
  color: var(--dark);
  border-radius: 4px;
  cursor: pointer;
  font-size: 16px;
  font-family: var(--bodyFont);
  transition: all 0.2s ease;
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:hover {
  background: var(--lightgray);
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:active {
  transform: translateY(1px);
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:nth-child(2) {
  width: auto;
  padding: 0 12px;
  font-size: 14px;
}
/*# sourceMappingURL=data:application/json;charset=utf-8;base64,eyJ2ZXJzaW9uIjozLCJzb3VyY2VSb290IjoiQzpcXFdPUktcXE9CU0lESUFOXFxfUlVMTUVSQVxccnVudGltZVxcd2ViXFxfZW5naW5lXFxxdWFydHpcXHF1YXJ0elxcY29tcG9uZW50c1xcc3R5bGVzIiwic291cmNlcyI6WyJtZXJtYWlkLmlubGluZS5zY3NzIl0sIm5hbWVzIjpbXSwibWFwcGluZ3MiOiJBQUFBO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBOztBQUdGO0VBQ0U7RUFDQTs7QUFHRjtFQUNFOzs7QUFLRjtFQUNFO0VBQ0E7OztBQUlKO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTs7QUFFQTtFQUNFOztBQUdGO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBOztBQUdGO0VBQ0U7RUFDQTs7QUFJSjtFQUNFO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBOztBQUVBO0VBQ0U7O0FBR0Y7RUFDRTs7QUFJRjtFQUNFO0VBQ0E7RUFDQSIsInNvdXJjZXNDb250ZW50IjpbIi5leHBhbmQtYnV0dG9uIHtcbiAgcG9zaXRpb246IGFic29sdXRlO1xuICBkaXNwbGF5OiBmbGV4O1xuICBmbG9hdDogcmlnaHQ7XG4gIHBhZGRpbmc6IDAuNHJlbTtcbiAgbWFyZ2luOiAwLjNyZW07XG4gIHJpZ2h0OiAwOyAvLyBOT1RFOiByaWdodCB3aWxsIGJlIHNldCBpbiBtZXJtYWlkLmlubGluZS50c1xuICBjb2xvcjogdmFyKC0tZ3JheSk7XG4gIGJvcmRlci1jb2xvcjogdmFyKC0tZGFyayk7XG4gIGJhY2tncm91bmQtY29sb3I6IHZhcigtLWxpZ2h0KTtcbiAgYm9yZGVyOiAxcHggc29saWQ7XG4gIGJvcmRlci1yYWRpdXM6IDVweDtcbiAgb3BhY2l0eTogMDtcbiAgdHJhbnNpdGlvbjogMC4ycztcblxuICAmID4gc3ZnIHtcbiAgICBmaWxsOiB2YXIoLS1saWdodCk7XG4gICAgZmlsdGVyOiBjb250cmFzdCgwLjMpO1xuICB9XG5cbiAgJjpob3ZlciB7XG4gICAgY3Vyc29yOiBwb2ludGVyO1xuICAgIGJvcmRlci1jb2xvcjogdmFyKC0tc2Vjb25kYXJ5KTtcbiAgfVxuXG4gICY6Zm9jdXMge1xuICAgIG91dGxpbmU6IDA7XG4gIH1cbn1cblxucHJlIHtcbiAgJjpob3ZlciA+IC5leHBhbmQtYnV0dG9uIHtcbiAgICBvcGFjaXR5OiAxO1xuICAgIHRyYW5zaXRpb246IDAuMnM7XG4gIH1cbn1cblxuI21lcm1haWQtY29udGFpbmVyIHtcbiAgcG9zaXRpb246IGZpeGVkO1xuICBjb250YWluOiBsYXlvdXQ7XG4gIHotaW5kZXg6IDk5OTtcbiAgbGVmdDogMDtcbiAgdG9wOiAwO1xuICB3aWR0aDogMTAwdnc7XG4gIGhlaWdodDogMTAwdmg7XG4gIG92ZXJmbG93OiBoaWRkZW47XG4gIGRpc3BsYXk6IG5vbmU7XG4gIGJhY2tkcm9wLWZpbHRlcjogYmx1cig0cHgpO1xuICBiYWNrZ3JvdW5kOiByZ2JhKDAsIDAsIDAsIDAuNSk7XG5cbiAgJi5hY3RpdmUge1xuICAgIGRpc3BsYXk6IGlubGluZS1ibG9jaztcbiAgfVxuXG4gICYgPiAjbWVybWFpZC1zcGFjZSB7XG4gICAgYm9yZGVyOiAxcHggc29saWQgdmFyKC0tbGlnaHRncmF5KTtcbiAgICBiYWNrZ3JvdW5kLWNvbG9yOiB2YXIoLS1saWdodCk7XG4gICAgYm9yZGVyLXJhZGl1czogNXB4O1xuICAgIHBvc2l0aW9uOiBmaXhlZDtcbiAgICB0b3A6IDUwJTtcbiAgICBsZWZ0OiA1MCU7XG4gICAgdHJhbnNmb3JtOiB0cmFuc2xhdGUoLTUwJSwgLTUwJSk7XG4gICAgaGVpZ2h0OiA4MHZoO1xuICAgIHdpZHRoOiA4MHZ3O1xuICAgIG92ZXJmbG93OiBoaWRkZW47XG5cbiAgICAmID4gLm1lcm1haWQtY29udGVudCB7XG4gICAgICBwb3NpdGlvbjogcmVsYXRpdmU7XG4gICAgICB0cmFuc2Zvcm0tb3JpZ2luOiAwIDA7XG4gICAgICB0cmFuc2l0aW9uOiB0cmFuc2Zvcm0gMC4xcyBlYXNlO1xuICAgICAgb3ZlcmZsb3c6IHZpc2libGU7XG4gICAgICBtaW4taGVpZ2h0OiAyMDBweDtcbiAgICAgIG1pbi13aWR0aDogMjAwcHg7XG5cbiAgICAgIHByZSB7XG4gICAgICAgIG1hcmdpbjogMDtcbiAgICAgICAgYm9yZGVyOiBub25lO1xuICAgICAgfVxuXG4gICAgICBzdmcge1xuICAgICAgICBtYXgtd2lkdGg6IG5vbmU7XG4gICAgICAgIGhlaWdodDogYXV0bztcbiAgICAgIH1cbiAgICB9XG5cbiAgICAmID4gLm1lcm1haWQtY29udHJvbHMge1xuICAgICAgcG9zaXRpb246IGFic29sdXRlO1xuICAgICAgYm90dG9tOiAyMHB4O1xuICAgICAgcmlnaHQ6IDIwcHg7XG4gICAgICBkaXNwbGF5OiBmbGV4O1xuICAgICAgZ2FwOiA4cHg7XG4gICAgICBwYWRkaW5nOiA4cHg7XG4gICAgICBiYWNrZ3JvdW5kOiB2YXIoLS1saWdodCk7XG4gICAgICBib3JkZXI6IDFweCBzb2xpZCB2YXIoLS1saWdodGdyYXkpO1xuICAgICAgYm9yZGVyLXJhZGl1czogNnB4O1xuICAgICAgYm94LXNoYWRvdzogMCAycHggNHB4IHJnYmEoMCwgMCwgMCwgMC4xKTtcbiAgICAgIHotaW5kZXg6IDI7XG5cbiAgICAgIC5tZXJtYWlkLWNvbnRyb2wtYnV0dG9uIHtcbiAgICAgICAgZGlzcGxheTogZmxleDtcbiAgICAgICAgYWxpZ24taXRlbXM6IGNlbnRlcjtcbiAgICAgICAganVzdGlmeS1jb250ZW50OiBjZW50ZXI7XG4gICAgICAgIHdpZHRoOiAzMnB4O1xuICAgICAgICBoZWlnaHQ6IDMycHg7XG4gICAgICAgIHBhZGRpbmc6IDA7XG4gICAgICAgIGJvcmRlcjogMXB4IHNvbGlkIHZhcigtLWxpZ2h0Z3JheSk7XG4gICAgICAgIGJhY2tncm91bmQ6IHZhcigtLWxpZ2h0KTtcbiAgICAgICAgY29sb3I6IHZhcigtLWRhcmspO1xuICAgICAgICBib3JkZXItcmFkaXVzOiA0cHg7XG4gICAgICAgIGN1cnNvcjogcG9pbnRlcjtcbiAgICAgICAgZm9udC1zaXplOiAxNnB4O1xuICAgICAgICBmb250LWZhbWlseTogdmFyKC0tYm9keUZvbnQpO1xuICAgICAgICB0cmFuc2l0aW9uOiBhbGwgMC4ycyBlYXNlO1xuXG4gICAgICAgICY6aG92ZXIge1xuICAgICAgICAgIGJhY2tncm91bmQ6IHZhcigtLWxpZ2h0Z3JheSk7XG4gICAgICAgIH1cblxuICAgICAgICAmOmFjdGl2ZSB7XG4gICAgICAgICAgdHJhbnNmb3JtOiB0cmFuc2xhdGVZKDFweCk7XG4gICAgICAgIH1cblxuICAgICAgICAvLyBTdHlsZSB0aGUgcmVzZXQgYnV0dG9uIGRpZmZlcmVudGx5XG4gICAgICAgICY6bnRoLWNoaWxkKDIpIHtcbiAgICAgICAgICB3aWR0aDogYXV0bztcbiAgICAgICAgICBwYWRkaW5nOiAwIDEycHg7XG4gICAgICAgICAgZm9udC1zaXplOiAxNHB4O1xuICAgICAgICB9XG4gICAgICB9XG4gICAgfVxuICB9XG59XG4iXX0= */</style><link href="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.css" rel="stylesheet" type="text/css" data-persist="true"/><script src="../../prescript.js" type="application/javascript" data-persist="true"></script><script type="application/javascript" data-persist="true">const fetchData = fetch("../../static/contentIndex.json").then(data => data.json())</script></head><body data-slug="중랑/20-현장-시스템/03-A2-PILOT-SCADA-매핑-상세"><div id="quartz-root" class="page"><div id="quartz-body"><div class="left sidebar"><h2 class="page-title"><a href="../..">Water-AI Project</a></h2><div class="spacer mobile-only"></div><div class="flex-component" style="flex-direction: row; flex-wrap: nowrap; gap: 1rem;"><div style="flex-grow: 1; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><div class="search"><button class="search-button"><svg role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 19.9 19.7"><title>Search</title><g class="search-path" fill="none"><path stroke-linecap="square" d="M18.5 18.3l-5.4-5.4"></path><circle cx="8" cy="8" r="7"></circle></g></svg><p>검색</p></button><div class="search-container"><div class="search-space"><input autocomplete="off" class="search-bar" name="search" type="text" aria-label="검색어를 입력하세요" placeholder="검색어를 입력하세요"/><div class="search-layout" data-preview="true"></div></div></div></div></div><div style="flex-grow: 0; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><button class="darkmode"><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="dayIcon" x="0px" y="0px" viewBox="0 0 35 35" style="enable-background:new 0 0 35 35" xml:space="preserve" aria-label="다크 모드"><title>다크 모드</title><path d="M6,17.5C6,16.672,5.328,16,4.5,16h-3C0.672,16,0,16.672,0,17.5    S0.672,19,1.5,19h3C5.328,19,6,18.328,6,17.5z M7.5,26c-0.414,0-0.789,0.168-1.061,0.439l-2,2C4.168,28.711,4,29.086,4,29.5    C4,30.328,4.671,31,5.5,31c0.414,0,0.789-0.168,1.06-0.44l2-2C8.832,28.289,9,27.914,9,27.5C9,26.672,8.329,26,7.5,26z M17.5,6    C18.329,6,19,5.328,19,4.5v-3C19,0.672,18.329,0,17.5,0S16,0.672,16,1.5v3C16,5.328,16.671,6,17.5,6z M27.5,9    c0.414,0,0.789-0.168,1.06-0.439l2-2C30.832,6.289,31,5.914,31,5.5C31,4.672,30.329,4,29.5,4c-0.414,0-0.789,0.168-1.061,0.44    l-2,2C26.168,6.711,26,7.086,26,7.5C26,8.328,26.671,9,27.5,9z M6.439,8.561C6.711,8.832,7.086,9,7.5,9C8.328,9,9,8.328,9,7.5    c0-0.414-0.168-0.789-0.439-1.061l-2-2C6.289,4.168,5.914,4,5.5,4C4.672,4,4,4.672,4,5.5c0,0.414,0.168,0.789,0.439,1.06    L6.439,8.561z M33.5,16h-3c-0.828,0-1.5,0.672-1.5,1.5s0.672,1.5,1.5,1.5h3c0.828,0,1.5-0.672,1.5-1.5S34.328,16,33.5,16z     M28.561,26.439C28.289,26.168,27.914,26,27.5,26c-0.828,0-1.5,0.672-1.5,1.5c0,0.414,0.168,0.789,0.439,1.06l2,2    C28.711,30.832,29.086,31,29.5,31c0.828,0,1.5-0.672,1.5-1.5c0-0.414-0.168-0.789-0.439-1.061L28.561,26.439z M17.5,29    c-0.829,0-1.5,0.672-1.5,1.5v3c0,0.828,0.671,1.5,1.5,1.5s1.5-0.672,1.5-1.5v-3C19,29.672,18.329,29,17.5,29z M17.5,7    C11.71,7,7,11.71,7,17.5S11.71,28,17.5,28S28,23.29,28,17.5S23.29,7,17.5,7z M17.5,25c-4.136,0-7.5-3.364-7.5-7.5    c0-4.136,3.364-7.5,7.5-7.5c4.136,0,7.5,3.364,7.5,7.5C25,21.636,21.636,25,17.5,25z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="nightIcon" x="0px" y="0px" viewBox="0 0 100 100" style="enable-background:new 0 0 100 100" xml:space="preserve" aria-label="라이트 모드"><title>라이트 모드</title><path d="M96.76,66.458c-0.853-0.852-2.15-1.064-3.23-0.534c-6.063,2.991-12.858,4.571-19.655,4.571  C62.022,70.495,50.88,65.88,42.5,57.5C29.043,44.043,25.658,23.536,34.076,6.47c0.532-1.08,0.318-2.379-0.534-3.23  c-0.851-0.852-2.15-1.064-3.23-0.534c-4.918,2.427-9.375,5.619-13.246,9.491c-9.447,9.447-14.65,22.008-14.65,35.369  c0,13.36,5.203,25.921,14.65,35.368s22.008,14.65,35.368,14.65c13.361,0,25.921-5.203,35.369-14.65  c3.872-3.871,7.064-8.328,9.491-13.246C97.826,68.608,97.611,67.309,96.76,66.458z"></path></svg></button></div><div style="flex-grow: 0; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><button class="readermode"><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="readerIcon" fill="currentColor" stroke="currentColor" stroke-width="0.2" stroke-linecap="round" stroke-linejoin="round" width="64px" height="64px" viewBox="0 0 24 24" aria-label="리더 모드"><title>리더 모드</title><g transform="translate(-1.8, -1.8) scale(1.15, 1.2)"><path d="M8.9891247,2.5 C10.1384702,2.5 11.2209868,2.96705384 12.0049645,3.76669482 C12.7883914,2.96705384 13.8709081,2.5 15.0202536,2.5 L18.7549359,2.5 C19.1691495,2.5 19.5049359,2.83578644 19.5049359,3.25 L19.5046891,4.004 L21.2546891,4.00457396 C21.6343849,4.00457396 21.9481801,4.28672784 21.9978425,4.6528034 L22.0046891,4.75457396 L22.0046891,20.25 C22.0046891,20.6296958 21.7225353,20.943491 21.3564597,20.9931534 L21.2546891,21 L2.75468914,21 C2.37499337,21 2.06119817,20.7178461 2.01153575,20.3517706 L2.00468914,20.25 L2.00468914,4.75457396 C2.00468914,4.37487819 2.28684302,4.061083 2.65291858,4.01142057 L2.75468914,4.00457396 L4.50368914,4.004 L4.50444233,3.25 C4.50444233,2.87030423 4.78659621,2.55650904 5.15267177,2.50684662 L5.25444233,2.5 L8.9891247,2.5 Z M4.50368914,5.504 L3.50468914,5.504 L3.50468914,19.5 L10.9478955,19.4998273 C10.4513189,18.9207296 9.73864328,18.5588115 8.96709342,18.5065584 L8.77307039,18.5 L5.25444233,18.5 C4.87474657,18.5 4.56095137,18.2178461 4.51128895,17.8517706 L4.50444233,17.75 L4.50368914,5.504 Z M19.5049359,17.75 C19.5049359,18.1642136 19.1691495,18.5 18.7549359,18.5 L15.2363079,18.5 C14.3910149,18.5 13.5994408,18.8724714 13.0614828,19.4998273 L20.5046891,19.5 L20.5046891,5.504 L19.5046891,5.504 L19.5049359,17.75 Z M18.0059359,3.999 L15.0202536,4 L14.8259077,4.00692283 C13.9889509,4.06666544 13.2254227,4.50975805 12.7549359,5.212 L12.7549359,17.777 L12.7782651,17.7601316 C13.4923805,17.2719483 14.3447024,17 15.2363079,17 L18.0059359,16.999 L18.0056891,4.798 L18.0033792,4.75457396 L18.0056891,4.71 L18.0059359,3.999 Z M8.9891247,4 L6.00368914,3.999 L6.00599909,4.75457396 L6.00599909,4.75457396 L6.00368914,4.783 L6.00368914,16.999 L8.77307039,17 C9.57551536,17 10.3461406,17.2202781 11.0128313,17.6202194 L11.2536891,17.776 L11.2536891,5.211 C10.8200889,4.56369974 10.1361548,4.13636104 9.37521067,4.02745763 L9.18347055,4.00692283 L8.9891247,4 Z"></path></g></svg></button></div></div><div class="explorer" data-behavior="link" data-collapsed="collapsed" data-savestate="true" data-data-fns="{&quot;order&quot;:[&quot;filter&quot;,&quot;map&quot;,&quot;sort&quot;],&quot;sortFn&quot;:&quot;(a,b)=>!a.isFolder&amp;&amp;!b.isFolder||a.isFolder&amp;&amp;b.isFolder?a.displayName.localeCompare(b.displayName,void 0,{numeric:!0,sensitivity:\&quot;base\&quot;}):!a.isFolder&amp;&amp;b.isFolder?1:-1&quot;,&quot;filterFn&quot;:&quot;node=>node.slugSegment!==\&quot;tags\&quot;&quot;,&quot;mapFn&quot;:&quot;node=>node&quot;}"><button type="button" class="explorer-toggle mobile-explorer hide-until-loaded" data-mobile="true" aria-controls="explorer-164"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide-menu"><line x1="4" x2="20" y1="12" y2="12"></line><line x1="4" x2="20" y1="6" y2="6"></line><line x1="4" x2="20" y1="18" y2="18"></line></svg></button><button type="button" class="title-button explorer-toggle desktop-explorer" data-mobile="false" aria-expanded="true"><h2>탐색기</h2><svg xmlns="http://www.w3.org/2000/svg" width="14" height="14" viewBox="5 8 14 8" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="fold"><polyline points="6 9 12 15 18 9"></polyline></svg></button><div id="explorer-164" class="explorer-content" aria-expanded="false" role="group"><ul class="explorer-ul overflow" id="list-0"><li class="overflow-end"></li></ul></div><template id="template-file"><li><a href="#"></a></li></template><template id="template-folder"><li><div class="folder-container"><svg xmlns="http://www.w3.org/2000/svg" width="12" height="12" viewBox="5 8 14 8" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="folder-icon"><polyline points="6 9 12 15 18 9"></polyline></svg><div><button class="folder-button"><span class="folder-title"></span></button></div></div><div class="folder-outer"><ul class="content"></ul></div></li></template></div></div><div class="center"><div class="page-header"><div class="popover-hint"><nav class="breadcrumb-container" aria-label="breadcrumbs"><div class="breadcrumb-element"><a href="../../">Home</a><p> ❯ </p></div><div class="breadcrumb-element"><a href="../../중랑/">중랑</a><p> ❯ </p></div><div class="breadcrumb-element"><a href="../../중랑/20-현장-시스템/">20 현장 시스템</a><p> ❯ </p></div><div class="breadcrumb-element"><a href>A2 PILOT SCADA 매핑 상세 및 미확정 경계</a></div></nav><h1 class="article-title">A2 PILOT SCADA 매핑 상세 및 미확정 경계</h1><p show-comma="true" class="content-meta"><time datetime="2026-09-16T02:44:53.221Z">2026년 9월 16일</time><span>42 min read</span></p></div></div><article class="popover-hint"><h1 id="a2-pilot-scada-매핑-상세-및-미확정-경계">A2 PILOT SCADA 매핑 상세 및 미확정 경계<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#a2-pilot-scada-매핑-상세-및-미확정-경계" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h1>
<h2 id="2026-09-11-정정">2026-09-11 정정<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#2026-09-11-정정" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>이 문서의 초기 전제였던 <code>A2 PILOT 원본 미확보</code> 상태는 해소됐다. 현재는 A2 PILOT 원본을 근거로 M203부터 Rule/Signal Master를 확정하는 단계다.</p>
<h2 id="현재-확인된-내용">현재 확인된 내용<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#현재-확인된-내용" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>CIMON에서 <code>A2 PILOT.PLC</code>로 정의된 공정제어 계통의 SCADA Tag와 PLC 주소를 정리한 자료다.</p>
<h2 id="반드시-지킬-확정-경계">반드시 지킬 확정 경계<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#반드시-지킬-확정-경계" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>2026-09-07 현장 PC 수집본에서 <strong>A2 PILOT XG5000 원본(<code>중랑처리장_A2O_Pilot_260508.xgwx</code>)을 확보</strong>했다. 따라서 A2 PILOT의 프로그램·심볼·주요 제어 Rule을 직접 대조할 수 있다. M203 상세는 <a href="../../중랑/20-현장-시스템/07-A2-PILOT-PLC-Rule-Book" class="internal alias" data-slug="중랑/20-현장-시스템/07-A2-PILOT-PLC-Rule-Book">07-A2-PILOT-PLC-Rule-Book</a>과 <a href="../../중랑/20-현장-시스템/08-M203-PLC-Cause-Tree" class="internal alias" data-slug="중랑/20-현장-시스템/08-M203-PLC-Cause-Tree">08-M203-PLC-Cause-Tree</a>를 기준으로 한다.</p>
<h2 id="상세-매핑">상세 매핑<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#상세-매핑" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>




















































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































<div class="table-container"><table><thead><tr><th>DB 테이블</th><th>SCADA Tag</th><th>쉬운 설명</th><th>CIMON 장치</th><th>PLC 주소</th><th>매칭판정</th><th>추가판단</th></tr></thead><tbody><tr><td>SURVEY_DATA</td><td>PID.PH_203.AI_PH_203</td><td>반응조 pH</td><td>A2 PILOT.PLC</td><td>%MW104</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>SURVEY_DATA</td><td>PID.ORP_204.AI_ORP_204</td><td>반응조 ORP</td><td>A2 PILOT.PLC</td><td>%MW105</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>SURVEY_DATA</td><td>PID.DO_205.AI_DO_205</td><td>반응조 DO</td><td>A2 PILOT.PLC</td><td>%MW106</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>SURVEY_DATA</td><td>PID.MLSS_206.AI_MLSS_206</td><td>반응조 MLSS</td><td>A2 PILOT.PLC</td><td>%MW107</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>TMS_DATA</td><td>PID.FM_100.AI_FL</td><td>원수 유입 유량계</td><td>A2 PILOT.PLC</td><td>%MW100</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>TMS_DATA</td><td>PID.FM_200.AI_FL</td><td>내부 반송 유량계</td><td>A2 PILOT.PLC</td><td>%MW101</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>TMS_DATA</td><td>PID.FM_201.AI_FL</td><td>반송슬러지 유량계</td><td>A2 PILOT.PLC</td><td>%MW102</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>TMS_DATA</td><td>PID.FM_202.AI_FL</td><td>송풍량계D</td><td>A2 PILOT.PLC</td><td>%MW103</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_101A.DI_RUN</td><td>원수 이송펌프A 운전상태</td><td>A2 PILOT.PLC</td><td>%MW10.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_101A.DO_RUC</td><td>원수이송펌프 RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW20.2</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_101A.DO_STC</td><td>원수이송펌프 STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW20.3</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_101A.DO_AMC</td><td>원수이송펌프 AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW20.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_101A.DI_FLT</td><td>원수 이송펌프A FAULT</td><td>A2 PILOT.PLC</td><td>%MW10.2</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.DI_A2O_REM</td><td></td><td>A2 PILOT.PLC</td><td>%MW10.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.PH_203.AI_PH_203</td><td>반응조 pH</td><td>A2 PILOT.PLC</td><td>%MW104</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.ORP_204.AI_ORP_204</td><td>반응조 ORP</td><td>A2 PILOT.PLC</td><td>%MW105</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.DO_205.AI_DO_205</td><td>반응조 DO</td><td>A2 PILOT.PLC</td><td>%MW106</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.DO_205.AO_M_SET</td><td>반응조 DO Middle 설정</td><td>A2 PILOT.PLC</td><td>%MW158</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.DO_205.AO_DO_H_SET</td><td>반응조 DO High 설정</td><td>A2 PILOT.PLC</td><td>%MW157</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.DO_205.AO_DO_L_SET</td><td>반응조 DO Low 설정</td><td>A2 PILOT.PLC</td><td>%MW159</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.DO_205.AI_DO_HI</td><td>반응조 DO High</td><td>A2 PILOT.PLC</td><td>%MW160.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.DO_205.AI_DO_MID</td><td>반응조 DO Middle</td><td>A2 PILOT.PLC</td><td>%MW160.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.DO_205.AI_DO_LO</td><td>반응조 DO Low</td><td>A2 PILOT.PLC</td><td>%MW160.2</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.MLSS_206.AI_MLSS_206</td><td>반응조 MLSS</td><td>A2 PILOT.PLC</td><td>%MW107</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_01.DI_HH</td><td>유량조정조 수위 HighHigh상태</td><td>A2 PILOT.PLC</td><td>%MW15.3</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_01.DI_H</td><td>유량조정조 수위 High상태</td><td>A2 PILOT.PLC</td><td>%MW15.2</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_01.DI_L</td><td>유량조정조 수위 Low상태</td><td>A2 PILOT.PLC</td><td>%MW15.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_01.DI_LL</td><td>유량조정조 수위 LowLow상태</td><td>A2 PILOT.PLC</td><td>%MW15.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_03.DI_HH</td><td>슬러지저류조 수위 HighHigh상태</td><td>A2 PILOT.PLC</td><td>%MW15.11</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_03.DI_LL</td><td>슬러지저류조 수위 LowLow상태</td><td>A2 PILOT.PLC</td><td>%MW15.8</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_03.DI_H</td><td>슬러지저류조 수위 High상태</td><td>A2 PILOT.PLC</td><td>%MW15.10</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_03.DI_L</td><td>슬러지저류조 수위 Low상태</td><td>A2 PILOT.PLC</td><td>%MW15.9</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_02.DI_HH</td><td>방류조 수위 HighHigh상태</td><td>A2 PILOT.PLC</td><td>%MW15.7</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_02.DI_H</td><td>방류조 수위 High상태</td><td>A2 PILOT.PLC</td><td>%MW15.6</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_02.DI_L</td><td>방류조 수위 Low상태</td><td>A2 PILOT.PLC</td><td>%MW15.5</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.LS_02.DI_LL</td><td>방류조 수위 LowLow상태</td><td>A2 PILOT.PLC</td><td>%MW15.4</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.DI_RUN</td><td>유량조정조 교반기 RUN</td><td>A2 PILOT.PLC</td><td>%MW10.10</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.AI_TM_ONPV</td><td>타이머 간헐운전 선택시 운전시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW129</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.AI_TM_OFFPV</td><td>타이머 간헐운전 선택시 정지시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW130</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.AO_HZ_MSV</td><td>VVVF Manual 운전 주파수 설정</td><td>A2 PILOT.PLC</td><td>%MW131</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.AI_HZ_LOW</td><td>VVVF 최저 Hz</td><td>A2 PILOT.PLC</td><td>%MW132</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.AO_TM_ONSV</td><td>타이머 간헐운전 선택시 운전시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW127</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.AO_TM_OFFSV</td><td>타이머 간헐운전 선택시 정지시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW128</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.AI_HZ_IN</td><td>VVVF 운전 주파수</td><td>A2 PILOT.PLC</td><td>%MW303</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.DI_FLT</td><td>유량조정조 교반기 FAULT</td><td>A2 PILOT.PLC</td><td>%MW10.11</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.DO_AMC</td><td>유량조정조 교반기 AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW20.10</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.DO_RUC</td><td>유량조정조 교반기 RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW20.11</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_103.DO_STC</td><td>유량조정조 교반기 STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW20.12</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.AO_TM_ONSV</td><td>타이머 간헐운전 선택시 운전시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW137</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.AO_TM_OFFSV</td><td>타이머 간헐운전 선택시 정지시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW138</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.AI_TM_ONPV</td><td>타이머 간헐운전 선택시 운전시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW139</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.AI_TM_OFFSV</td><td>타이머 간헐운전 선택시 정지시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW140</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.AO_HZ_MSV</td><td>VVVF Manual 운전 주파수 설정</td><td>A2 PILOT.PLC</td><td>%MW141</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.AI_HZ_LOW</td><td>VVVF 최저 Hz</td><td>A2 PILOT.PLC</td><td>%MW142</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.AI_HZ_IN</td><td>VVVF 운전 주파수</td><td>A2 PILOT.PLC</td><td>%MW323</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.DI_RUN</td><td>혐기조 교반기 RUN</td><td>A2 PILOT.PLC</td><td>%MW10.13</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.DI_FLT</td><td>혐기조 교반기 FAULT</td><td>A2 PILOT.PLC</td><td>%MW10.14</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.DO_AMC</td><td>혐기조 교반기 AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW20.13</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.DO_RUC</td><td>혐기조 교반기 RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW20.14</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_201.DO_STC</td><td>혐기조 교반기 STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW20.15</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.AO_TM_ONSV</td><td>타이머 간헐운전 선택시 운전시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW147</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.AO_TM_OFFSV</td><td>타이머 간헐운전 선택시 정지시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW148</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.AI_TM_ONPV</td><td>타이머 간헐운전 선택시 운전시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW149</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.AI_TM_OFFPV</td><td>타이머 간헐운전 선택시 정지시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW150</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.AO_HZ_MSV</td><td>VVVF Manual 운전 주파수 설정</td><td>A2 PILOT.PLC</td><td>%MW151</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.AI_HZ_LOW</td><td>VVVF 최저 Hz</td><td>A2 PILOT.PLC</td><td>%MW152</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.AI_HZ_IN</td><td>VVVF 운전 주파수</td><td>A2 PILOT.PLC</td><td>%MW333</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.DI_RUN</td><td>무산소조 교반기 RUN</td><td>A2 PILOT.PLC</td><td>%MW11.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.DI_FLT</td><td>무산소조 교반기 FAULT</td><td>A2 PILOT.PLC</td><td>%MW11.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.DO_AMC</td><td>무산소조 교반기 AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW21.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.DO_RUC</td><td>무산소조 교반기 RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW21.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_202.DO_STC</td><td>무산소조 교반기 STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW21.2</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.DI_RUN</td><td>송풍기A 운전상태</td><td>A2 PILOT.PLC</td><td>%MW11.3</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AO_OP_SEL1</td><td>운전방법 선택 지령운전/자체운전</td><td>A2 PILOT.PLC</td><td>%MW161.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AO_OP_SEL2</td><td>자체운전 선택시 VVVF운전/타이머 운전</td><td>A2 PILOT.PLC</td><td>%MW161.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AO_OP_SEL3</td><td>VVVF 운전 선택시 자동운전/수동운전</td><td>A2 PILOT.PLC</td><td>%MW161.2</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AO_DOA_SV</td><td>VVVF 자동 선택시 목표 DO값 설정</td><td>A2 PILOT.PLC</td><td>%MW162</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AO_DOM_SV</td><td>VVVF 수동 선택시 목표 목표주파수 설정</td><td>A2 PILOT.PLC</td><td>%MW163</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AI_FLA_SHZ</td><td>VVVF 자동 선택시 시작Hz</td><td>A2 PILOT.PLC</td><td>%MW164</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AI_DOA_HZW</td><td>Hz 제어폭</td><td>A2 PILOT.PLC</td><td>%MW166</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AI_DOA_HZT</td><td>제어주기</td><td>A2 PILOT.PLC</td><td>%MW167</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AI_DOA_DOQ</td><td>목표DO 허용오차</td><td>A2 PILOT.PLC</td><td>%MW168</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AI_HZ_LOW</td><td>VVVF 최저 Hz</td><td>A2 PILOT.PLC</td><td>%MW169</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AO_TM_ONSV</td><td>타이머운전 선택시 운전시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW172</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AO_TM_OFFSVH</td><td>타이머운전 선택시 정지시간 1 설정값 (길게)</td><td>A2 PILOT.PLC</td><td>%MW173</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AO_TM_OFFSVM</td><td>타이머운전 선택시 정지시간 2설정값 (중간)</td><td>A2 PILOT.PLC</td><td>%MW174</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AO_TM_OFFSVL</td><td>타이머운전 선택시 정지시간 3설정값 (짧게)</td><td>A2 PILOT.PLC</td><td>%MW175</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AI_TM_ONPV</td><td>타이머 간헐운전 선택시 운전시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW1012</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AI_TM_OFFPV</td><td>타이머 간헐운전 선택시 정지시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW1013</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.AI_HZ_IN</td><td>VVVF 운전 주파수</td><td>A2 PILOT.PLC</td><td>%MW343</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.DI_FLT</td><td>송풍기A FAULT</td><td>A2 PILOT.PLC</td><td>%MW11.4</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.DO_AMC</td><td>송풍기A AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW21.3</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.DO_RUC</td><td>송풍기A RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW21.4</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203A.DO_STC</td><td>송풍기A STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW21.5</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203B.DI_RUN</td><td>송풍기B 운전상태</td><td>A2 PILOT.PLC</td><td>%MW11.6</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203B.DI_FLT</td><td>송풍기B FAULT</td><td>A2 PILOT.PLC</td><td>%MW11.7</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203B.DO_203A</td><td>송풍기 A선택</td><td>A2 PILOT.PLC</td><td>%MW21.6</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_203B.DO_203B</td><td>송풍기 B선택</td><td>A2 PILOT.PLC</td><td>%MW21.7</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.DI_RUN</td><td>내부 반송펌프A 운전상태</td><td>A2 PILOT.PLC</td><td>%MW11.9</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AO_OP_SEL1</td><td>운전방법 선택 MLSS운전 / 타이머 간헐운전</td><td>A2 PILOT.PLC</td><td>%MW180.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AO_OP_SEL2</td><td>MLSS운전 선택시 자동운전 / 수동운전</td><td>A2 PILOT.PLC</td><td>%MW180.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AO_MLSSM_SV</td><td>MLSS 수동 선택시 목표주파수 설정</td><td>A2 PILOT.PLC</td><td>%MW182</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AI_FLA_SHZ</td><td>MLSS 자동 선택시 시작Hz</td><td>A2 PILOT.PLC</td><td>%MW183</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AI_MLSSA_HZW</td><td>Hz 제어폭</td><td>A2 PILOT.PLC</td><td>%MW185</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AI_MLSSA_HZT</td><td>제어주기</td><td>A2 PILOT.PLC</td><td>%MW186</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AI_MLSSA_MLSSQ</td><td>목표MLSS 허용오차</td><td>A2 PILOT.PLC</td><td>%MW187</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AI_HZ_LOW</td><td>VVVF최저 Hz</td><td>A2 PILOT.PLC</td><td>%MW188</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AI_HZ_IN</td><td>VVVF 운전 주파수</td><td>A2 PILOT.PLC</td><td>%MW353</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AO_TM_ONSV</td><td>타이머운전 선택시 운전시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW191</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AO_TM_OFFSV</td><td>타이머운전 선택시 정지시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW192</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AI_TM_ONPV</td><td>타이머운전 선택시 운전시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW193</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AI_TM_OFFPV</td><td>타이머운전 선택시 정지시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW194</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.AO_MLSSA_SV</td><td>MLSS 자동 선택시 목표 MLSS값 설정</td><td>A2 PILOT.PLC</td><td>%MW181</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.DI_FLT</td><td>내부 반송펌프A FAULT</td><td>A2 PILOT.PLC</td><td>%MW11.10</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.DO_AMC</td><td>내부 반송펌프A AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW21.9</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.DO_RUC</td><td>내부 반송펌프A RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW21.10</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204A.DO_STC</td><td>내부 반송펌프A STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW21.11</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204B.DI_RUN</td><td>내부 반송펌프B 운전상태</td><td>A2 PILOT.PLC</td><td>%MW11.12</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204B.DI_FLT</td><td>내부 반송펌프B FAULT</td><td>A2 PILOT.PLC</td><td>%MW11.13</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204B.DO_204A</td><td>내부 반송펌프 A선택</td><td>A2 PILOT.PLC</td><td>%MW21.12</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_204B.DO_204B</td><td>내부 반송펌프 B선택</td><td>A2 PILOT.PLC</td><td>%MW21.13</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.DI_RUN</td><td>슬러지 수집기 RUN</td><td>A2 PILOT.PLC</td><td>%MW12.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.DI_FLT</td><td>슬러지 수집기 FAULT</td><td>A2 PILOT.PLC</td><td>%MW12.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.AO_TM_ONSV</td><td>타이머 간헐운전 선택시 운전시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW197</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.AO_TM_OFFSV</td><td>타이머 간헐운전 선택시 정지시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW198</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.AI_TM_ONPV</td><td>타이머 간헐운전 선택시 운전시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW199</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.AI_TM_OFFPV</td><td>타이머 간헐운전 선택시 정지시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW200</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.AO_HZ_MSV</td><td>VVVF Manual 운전 주파수 설정</td><td>A2 PILOT.PLC</td><td>%MW201</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.AI_HZ_LOW</td><td>VVVF 최저Hz</td><td>A2 PILOT.PLC</td><td>%MW202</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.AI_HZ_IN</td><td>VVVF 운전 주파수</td><td>A2 PILOT.PLC</td><td>%MW363</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.DO_AMC</td><td>슬러지 수집기 AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW22.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.DO_RUC</td><td>슬러지 수집기 RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW22.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_205.DO_STC</td><td>슬러지 수집기 STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW22.2</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.DI_RUN</td><td>슬러지 반송펌프A 운전상태</td><td>A2 PILOT.PLC</td><td>%MW12.3</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.DI_FLT</td><td>슬러지 반송펌프A FAULT</td><td>A2 PILOT.PLC</td><td>%MW12.4</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.AO_TM_ONSV</td><td>타이머 간헐운전 선택시 운전시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW207</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.AO_TM_OFFSV</td><td>타이머 간헐운전 선택시 정지시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW208</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.AI_TM_ONPV</td><td>타이머 간헐운전 선택시 운전시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW209</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.AI_TM_OFFPV</td><td>타이머 간헐운전 선택시 정지시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW210</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.AO_HZ_MSW</td><td>VVVF Manual 운전 주파수 설정</td><td>A2 PILOT.PLC</td><td>%MW211</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.AI_HZ_LOW</td><td>VVVF 최저 Hz</td><td>A2 PILOT.PLC</td><td>%MW212</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.AI_HZ_IN</td><td>VVVF 운전 주파수</td><td>A2 PILOT.PLC</td><td>%MW373</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.DO_AMC</td><td>슬러지 반송펌프A AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW22.3</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.DO_RUC</td><td>슬러지 반송펌프A RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW22.4</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206A.DO_STC</td><td>슬러지 반송펌프A STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW22.5</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206B.DI_RUN</td><td>슬러지 반송펌프B 운전상태</td><td>A2 PILOT.PLC</td><td>%MW12.6</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206B.DI_FLT</td><td>슬러지 반송펌프B FAULT</td><td>A2 PILOT.PLC</td><td>%MW12.7</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206B.DO_206A</td><td>슬러지 반송펌프 A선택</td><td>A2 PILOT.PLC</td><td>%MW22.6</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_206B.DO_206B</td><td>슬러지 반송펌프 B선택</td><td>A2 PILOT.PLC</td><td>%MW22.7</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.FM_100.AI_FL</td><td>원수 유입 유량계</td><td>A2 PILOT.PLC</td><td>%MW100</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.FM_200.AI_FL</td><td>내부 반송 유량계</td><td>A2 PILOT.PLC</td><td>%MW101</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.FM_201.AI_FL</td><td>반송슬러지 유량계</td><td>A2 PILOT.PLC</td><td>%MW102</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.FM_202.AI_FL</td><td>송풍량계</td><td>A2 PILOT.PLC</td><td>%MW103</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_200.DI_FLT</td><td>반송슬러지 전동밸브 FAULT</td><td>A2 PILOT.PLC</td><td>%MW12.13</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_200.DI_REM</td><td>반송슬러지 전동밸브 Remote / Local</td><td>A2 PILOT.PLC</td><td>%MW12.14</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_200.DI_OPENING</td><td>반송슬러지 전동밸브 OPENING</td><td>A2 PILOT.PLC</td><td>%MW12.9</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_200.DI_CLOSING</td><td>반송슬러지 전동밸브 CLOSING</td><td>A2 PILOT.PLC</td><td>%MW12.10</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_200.DI_FOP</td><td>반송슬러지 전동밸브 FULL OPEN</td><td>A2 PILOT.PLC</td><td>%MW12.11</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_200.DI_FCL</td><td>반송슬러지 전동밸브 FULL CLOSE</td><td>A2 PILOT.PLC</td><td>%MW12.12</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_200.DO_OPC</td><td>반송슬러지 전동밸브 OPEN 명령</td><td>A2 PILOT.PLC</td><td>%MW22.10</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_200.DO_CLC</td><td>반송슬러지 전동밸브 CLOSE 명령</td><td>A2 PILOT.PLC</td><td>%MW22.11</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_200.DO_AMC</td><td>반송슬러지 전동밸브 AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW22.9</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_301A.DI_RUN</td><td>방류펌프A 운전상태</td><td>A2 PILOT.PLC</td><td>%MW13.5</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_301A.AI_HZ_IN</td><td>VVVF 운전 주파수</td><td>A2 PILOT.PLC</td><td>%MW383</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_301A.DI_FLT</td><td>방류펌프A FAULT</td><td>A2 PILOT.PLC</td><td>%MW13.6</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_301A.DO_AMC</td><td>방류펌프A AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW23.5</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_301A.DO_RUC</td><td>방류펌프A RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW23.6</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_301A.DO_STC</td><td>방류펌프A STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW23.7</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_301B.DI_RUN</td><td>방류펌프B 운전상태</td><td>A2 PILOT.PLC</td><td>%MW13.8</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_301B.DI_FLT</td><td>방류펌프B FAULT</td><td>A2 PILOT.PLC</td><td>%MW13.9</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_301B.DO_301A</td><td>방류펌프 A선택</td><td>A2 PILOT.PLC</td><td>%MW23.8</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_301B.DO_301B</td><td>방류펌프 B선택</td><td>A2 PILOT.PLC</td><td>%MW23.9</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_302A.DI_RUN</td><td>잉여슬러지 이송펌프A 운전상태</td><td>A2 PILOT.PLC</td><td>%MW14.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_302A.AI_HZ_IN</td><td>VVVF 운전 주파수</td><td>A2 PILOT.PLC</td><td>%MW393</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_302A.DI_FLT</td><td>잉여슬러지 이송펌프A FAULT</td><td>A2 PILOT.PLC</td><td>%MW14.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_302A.DO_AMC</td><td>잉여슬러지 이송펌프A AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW24.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_302A.DO_RUC</td><td>잉여슬러지 이송펌프A RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW24.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_302A.DO_STC</td><td>잉여슬러지 이송펌프A STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW24.2</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_302B.DI_RUN</td><td>잉여슬러지 이송펌프B 운전상태</td><td>A2 PILOT.PLC</td><td>%MW14.3</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_302B.DI_FLT</td><td>잉여슬러지 이송펌프B FAULT</td><td>A2 PILOT.PLC</td><td>%MW14.4</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_302B.DO_302A</td><td>잉여슬러지 이송펌프 A선택</td><td>A2 PILOT.PLC</td><td>%MW24.3</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_302B.DO_302B</td><td>잉여슬러지 이송펌프 B선택</td><td>A2 PILOT.PLC</td><td>%MW24.4</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_300.DI_OPENING</td><td>잉여슬러지 전동밸브 OPENING</td><td>A2 PILOT.PLC</td><td>%MW12.15</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_300.DI_REM</td><td>잉여슬러지 전동밸브 Remote / Local</td><td>A2 PILOT.PLC</td><td>%MW13.4</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_300.DI_CLOSING</td><td>잉여슬러지 전동밸브 CLOSING</td><td>A2 PILOT.PLC</td><td>%MW13.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_300.DI_FOP</td><td>잉여슬러지 전동밸브 FULL OPEN</td><td>A2 PILOT.PLC</td><td>%MW13.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_300.DI_FCL</td><td>잉여슬러지 전동밸브 FULL CLOSE</td><td>A2 PILOT.PLC</td><td>%MW13.2</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_300.DI_FLT</td><td>잉여슬러지 전동밸브 FAULT</td><td>A2 PILOT.PLC</td><td>%MW13.3</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_300.DO_OPC</td><td>잉여슬러지 전동밸브 OPEN 명령</td><td>A2 PILOT.PLC</td><td>%MW23.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_300.DO_AMC</td><td>잉여슬러지 전동밸브 AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW22.15</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.XV_300.DO_CLC</td><td>잉여슬러지 전동밸브 CLOSE 명령</td><td>A2 PILOT.PLC</td><td>%MW23.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AI_HZ_IN</td><td>VVVF 운전 주파수</td><td>A2 PILOT.PLC</td><td>%MW313</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AO_FLA_SV</td><td>유량운전 자동 선택시 목표유량 설정</td><td>A2 PILOT.PLC</td><td>%MW111</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AO_FLM_SV</td><td>유량운전 수동 선택시 목표주파수 설정</td><td>A2 PILOT.PLC</td><td>%MW112</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AI_FLA_HZW</td><td>Hz 제어폭</td><td>A2 PILOT.PLC</td><td>%MW115</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AI_FLA_FLQ</td><td>목표유량 허용오차</td><td>A2 PILOT.PLC</td><td>%MW117</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AI_FLA_HZT</td><td>Hz 제어주기</td><td>A2 PILOT.PLC</td><td>%MW116</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AI_HZ_LOW</td><td>VVVF 최저 Hz</td><td>A2 PILOT.PLC</td><td>%MW118</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AI_FLA_SHZ</td><td>유량운전 자동 선택시 시작Hz</td><td>A2 PILOT.PLC</td><td>%MW113</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AO_OP_SEL1</td><td>유량운전/타이머 간혈운전</td><td>A2 PILOT.PLC</td><td>%MW110.0</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AO_OP_SEL2</td><td>유량운전 선택시 자동운전/수동운전</td><td>A2 PILOT.PLC</td><td>%MW110.1</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AO_TM_ONSV</td><td>타이머 간헐운전 선택시 운전시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW121</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AO_TM_OFFSV</td><td>타이머 간헐운전 선택시 정지시간 설정값</td><td>A2 PILOT.PLC</td><td>%MW122</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AI_TM_ONPV</td><td>타이머 간헐운전 선택시 운전시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW1017</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.AI_TM_OFFPV</td><td>타이머 간헐운전 선택시 정지시간 진행값</td><td>A2 PILOT.PLC</td><td>%MW1018</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.DI_FLT</td><td>유량조정펌프A FAULT</td><td>A2 PILOT.PLC</td><td>%MW10.5</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.DI_RUN</td><td>유량조정펌프A 운전상태</td><td>A2 PILOT.PLC</td><td>%MW10.4</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.DO_AMC</td><td>유량조정펌프A AUTO MANUAL 명령</td><td>A2 PILOT.PLC</td><td>%MW20.4</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.DO_RUC</td><td>유량조정펌프A RUN 명령</td><td>A2 PILOT.PLC</td><td>%MW20.5</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102A.DO_STC</td><td>유량조정펌프A STOP 명령</td><td>A2 PILOT.PLC</td><td>%MW20.6</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102B.DI_RUN</td><td>유량조정펌프B 운전상태</td><td>A2 PILOT.PLC</td><td>%MW10.7</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102B.DI_FLT</td><td>유량조정펌프B FAULT</td><td>A2 PILOT.PLC</td><td>%MW10.8</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102B.DO_102A</td><td>유량조정펌프 A선택</td><td>A2 PILOT.PLC</td><td>%MW20.7</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr><tr><td>OPERATOR_DATA</td><td>PID.M_102B.DO_102B</td><td>유량조정펌프 B선택</td><td>A2 PILOT.PLC</td><td>%MW20.8</td><td>A2 PILOT 원본 확보 / 필요 시 재대조</td><td>2026-09-07 확보 A2 PILOT 원본 기준 재대조 대상.</td></tr></tbody></table></div>
<h2 id="추가-확인-필요">추가 확인 필요<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#추가-확인-필요" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<ul>
<li>A2 PILOT XG5000 원본</li>
<li>RUN/STOP</li>
<li>AUTO/MANUAL</li>
<li>Interlock</li>
<li>Run Permit</li>
<li>Timer/Delay</li>
<li>최소·최대 Hz</li>
<li>교번운전</li>
<li>고장대체운전</li>
<li>DO/MLSS/ORP 등에 따른 운전조건</li>
</ul></article><hr/><div class="page-footer"></div></div><div class="right sidebar"><div class="graph"><h3>그래프 뷰</h3><div class="graph-outer"><div class="graph-container" data-cfg="{&quot;drag&quot;:true,&quot;zoom&quot;:true,&quot;depth&quot;:1,&quot;scale&quot;:1.1,&quot;repelForce&quot;:0.5,&quot;centerForce&quot;:0.3,&quot;linkDistance&quot;:30,&quot;fontSize&quot;:0.6,&quot;opacityScale&quot;:1,&quot;showTags&quot;:true,&quot;removeTags&quot;:[],&quot;focusOnHover&quot;:false,&quot;enableRadial&quot;:false}"></div><button class="global-graph-icon" aria-label="Global Graph"><svg version="1.1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px" viewBox="0 0 55 55" fill="currentColor" xml:space="preserve"><path d="M49,0c-3.309,0-6,2.691-6,6c0,1.035,0.263,2.009,0.726,2.86l-9.829,9.829C32.542,17.634,30.846,17,29,17
                s-3.542,0.634-4.898,1.688l-7.669-7.669C16.785,10.424,17,9.74,17,9c0-2.206-1.794-4-4-4S9,6.794,9,9s1.794,4,4,4
                c0.74,0,1.424-0.215,2.019-0.567l7.669,7.669C21.634,21.458,21,23.154,21,25s0.634,3.542,1.688,4.897L10.024,42.562
                C8.958,41.595,7.549,41,6,41c-3.309,0-6,2.691-6,6s2.691,6,6,6s6-2.691,6-6c0-1.035-0.263-2.009-0.726-2.86l12.829-12.829
                c1.106,0.86,2.44,1.436,3.898,1.619v10.16c-2.833,0.478-5,2.942-5,5.91c0,3.309,2.691,6,6,6s6-2.691,6-6c0-2.967-2.167-5.431-5-5.91
                v-10.16c1.458-0.183,2.792-0.759,3.898-1.619l7.669,7.669C41.215,39.576,41,40.26,41,41c0,2.206,1.794,4,4,4s4-1.794,4-4
                s-1.794-4-4-4c-0.74,0-1.424,0.215-2.019,0.567l-7.669-7.669C36.366,28.542,37,26.846,37,25s-0.634-3.542-1.688-4.897l9.665-9.665
                C46.042,11.405,47.451,12,49,12c3.309,0,6-2.691,6-6S52.309,0,49,0z M11,9c0-1.103,0.897-2,2-2s2,0.897,2,2s-0.897,2-2,2
                S11,10.103,11,9z M6,51c-2.206,0-4-1.794-4-4s1.794-4,4-4s4,1.794,4,4S8.206,51,6,51z M33,49c0,2.206-1.794,4-4,4s-4-1.794-4-4
                s1.794-4,4-4S33,46.794,33,49z M29,31c-3.309,0-6-2.691-6-6s2.691-6,6-6s6,2.691,6,6S32.309,31,29,31z M47,41c0,1.103-0.897,2-2,2
                s-2-0.897-2-2s0.897-2,2-2S47,39.897,47,41z M49,10c-2.206,0-4-1.794-4-4s1.794-4,4-4s4,1.794,4,4S51.206,10,49,10z"></path></svg></button></div><div class="global-graph-outer"><div class="global-graph-container" data-cfg="{&quot;drag&quot;:true,&quot;zoom&quot;:true,&quot;depth&quot;:-1,&quot;scale&quot;:0.9,&quot;repelForce&quot;:0.5,&quot;centerForce&quot;:0.2,&quot;linkDistance&quot;:30,&quot;fontSize&quot;:0.6,&quot;opacityScale&quot;:1,&quot;showTags&quot;:true,&quot;removeTags&quot;:[],&quot;focusOnHover&quot;:true,&quot;enableRadial&quot;:true}"></div></div></div><div class="toc desktop-only"><button type="button" class="toc-header" aria-controls="toc-123" aria-expanded="true"><h3>목차</h3><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="fold"><polyline points="6 9 12 15 18 9"></polyline></svg></button><ul id="list-1" class="toc-content overflow"><li class="depth-0"><a href="#a2-pilot-scada-매핑-상세-및-미확정-경계" data-for="a2-pilot-scada-매핑-상세-및-미확정-경계">A2 PILOT SCADA 매핑 상세 및 미확정 경계</a></li><li class="depth-1"><a href="#2026-09-11-정정" data-for="2026-09-11-정정">2026-09-11 정정</a></li><li class="depth-1"><a href="#현재-확인된-내용" data-for="현재-확인된-내용">현재 확인된 내용</a></li><li class="depth-1"><a href="#반드시-지킬-확정-경계" data-for="반드시-지킬-확정-경계">반드시 지킬 확정 경계</a></li><li class="depth-1"><a href="#상세-매핑" data-for="상세-매핑">상세 매핑</a></li><li class="depth-1"><a href="#추가-확인-필요" data-for="추가-확인-필요">추가 확인 필요</a></li><li class="overflow-end"></li></ul></div><div class="backlinks"><h3>백링크</h3><ul id="list-2" class="overflow"><li><a href="../../00-공통/30-데이터-표준/10-중랑-원천DB-적용가이드" class="internal">중랑 원천 DB 적용 가이드</a></li><li><a href="../../" class="internal">Water-AI 프로젝트 공유 포털</a></li><li><a href="../../중랑/00-중랑-홈" class="internal">00-중랑-홈</a></li><li><a href="../../중랑/20-현장-시스템/01-중랑-데이터흐름-및-시스템경계" class="internal">중랑 데이터 흐름 및 시스템 경계</a></li><li><a href="../../중랑/30-데이터-분석/04-M203-Signal-Master-v0.9" class="internal">M203(송풍기) Signal Master v0.9</a></li><li><a href="../../중랑/90-근거-기록/00-외부원본-변환대장" class="internal">외부 원본 변환 대장</a></li><li class="overflow-end"></li></ul></div></div><footer class><p>Created with <a href="https://quartz.jzhao.xyz/">Quartz v4.5.2</a> © 2026</p><ul><li><a href="https://github.com/jackyzha0/quartz">GitHub</a></li><li><a href="https://discord.gg/cRFFHYye7t">Discord Community</a></li></ul></footer></div></div></body><script type="application/javascript" data-persist="true">function n(){let t=this.parentElement;t.classList.toggle("is-collapsed");let e=t.getElementsByClassName("callout-content")[0];if(!e)return;let l=t.classList.contains("is-collapsed");e.style.gridTemplateRows=l?"0fr":"1fr"}function c(){let t=document.getElementsByClassName("callout is-collapsible");for(let e of t){let l=e.getElementsByClassName("callout-title")[0],s=e.getElementsByClassName("callout-content")[0];if(!l||!s)continue;l.addEventListener("click",n),window.addCleanup(()=>l.removeEventListener("click",n));let o=e.classList.contains("is-collapsed");s.style.gridTemplateRows=o?"0fr":"1fr"}}document.addEventListener("nav",c);
</script><script type="module" data-persist="true">function E(a,e){if(!a)return;function t(o){o.target===this&&(o.preventDefault(),o.stopPropagation(),e())}function n(o){o.key.startsWith("Esc")&&(o.preventDefault(),e())}a?.addEventListener("click",t),window.addCleanup(()=>a?.removeEventListener("click",t)),document.addEventListener("keydown",n),window.addCleanup(()=>document.removeEventListener("keydown",n))}function f(a){for(;a.firstChild;)a.removeChild(a.firstChild)}var m=class{constructor(e,t){this.container=e;this.content=t;this.setupEventListeners(),this.setupNavigationControls(),this.resetTransform()}isDragging=!1;startPan={x:0,y:0};currentPan={x:0,y:0};scale=1;MIN_SCALE=.5;MAX_SCALE=3;cleanups=[];setupEventListeners(){let e=this.onMouseDown.bind(this),t=this.onMouseMove.bind(this),n=this.onMouseUp.bind(this),o=this.onTouchStart.bind(this),r=this.onTouchMove.bind(this),i=this.onTouchEnd.bind(this),s=this.resetTransform.bind(this);this.container.addEventListener("mousedown",e),document.addEventListener("mousemove",t),document.addEventListener("mouseup",n),this.container.addEventListener("touchstart",o,{passive:!1}),document.addEventListener("touchmove",r,{passive:!1}),document.addEventListener("touchend",i),window.addEventListener("resize",s),this.cleanups.push(()=>this.container.removeEventListener("mousedown",e),()=>document.removeEventListener("mousemove",t),()=>document.removeEventListener("mouseup",n),()=>this.container.removeEventListener("touchstart",o),()=>document.removeEventListener("touchmove",r),()=>document.removeEventListener("touchend",i),()=>window.removeEventListener("resize",s))}cleanup(){for(let e of this.cleanups)e()}setupNavigationControls(){let e=document.createElement("div");e.className="mermaid-controls";let t=this.createButton("+",()=>this.zoom(.1)),n=this.createButton("-",()=>this.zoom(-.1)),o=this.createButton("Reset",()=>this.resetTransform());e.appendChild(n),e.appendChild(o),e.appendChild(t),this.container.appendChild(e)}createButton(e,t){let n=document.createElement("button");return n.textContent=e,n.className="mermaid-control-button",n.addEventListener("click",t),window.addCleanup(()=>n.removeEventListener("click",t)),n}onMouseDown(e){e.button===0&&(this.isDragging=!0,this.startPan={x:e.clientX-this.currentPan.x,y:e.clientY-this.currentPan.y},this.container.style.cursor="grabbing")}onMouseMove(e){this.isDragging&&(e.preventDefault(),this.currentPan={x:e.clientX-this.startPan.x,y:e.clientY-this.startPan.y},this.updateTransform())}onMouseUp(){this.isDragging=!1,this.container.style.cursor="grab"}onTouchStart(e){if(e.touches.length!==1)return;this.isDragging=!0;let t=e.touches[0];this.startPan={x:t.clientX-this.currentPan.x,y:t.clientY-this.currentPan.y}}onTouchMove(e){if(!this.isDragging||e.touches.length!==1)return;e.preventDefault();let t=e.touches[0];this.currentPan={x:t.clientX-this.startPan.x,y:t.clientY-this.startPan.y},this.updateTransform()}onTouchEnd(){this.isDragging=!1}zoom(e){let t=Math.min(Math.max(this.scale+e,this.MIN_SCALE),this.MAX_SCALE),n=this.content.getBoundingClientRect(),o=n.width/2,r=n.height/2,i=t-this.scale;this.currentPan.x-=o*i,this.currentPan.y-=r*i,this.scale=t,this.updateTransform()}updateTransform(){this.content.style.transform=`translate(${this.currentPan.x}px, ${this.currentPan.y}px) scale(${this.scale})`}resetTransform(){let t=this.content.querySelector("svg").getBoundingClientRect(),n=t.width/this.scale,o=t.height/this.scale;this.scale=1,this.currentPan={x:(this.container.clientWidth-n)/2,y:(this.container.clientHeight-o)/2},this.updateTransform()}},T=["--secondary","--tertiary","--gray","--light","--lightgray","--highlight","--dark","--darkgray","--codeFont"],y;document.addEventListener("nav",async()=>{let e=document.querySelector(".center").querySelectorAll("code.mermaid");if(e.length===0)return;y||=await import("https://cdnjs.cloudflare.com/ajax/libs/mermaid/11.4.0/mermaid.esm.min.mjs");let t=y.default,n=new WeakMap;for(let r of e)n.set(r,r.innerText);async function o(){for(let s of e){s.removeAttribute("data-processed");let c=n.get(s);c&&(s.innerHTML=c)}let r=T.reduce((s,c)=>(s[c]=window.getComputedStyle(document.documentElement).getPropertyValue(c),s),{}),i=document.documentElement.getAttribute("saved-theme")==="dark";t.initialize({startOnLoad:!1,securityLevel:"loose",theme:i?"dark":"base",themeVariables:{fontFamily:r["--codeFont"],primaryColor:r["--light"],primaryTextColor:r["--darkgray"],primaryBorderColor:r["--tertiary"],lineColor:r["--darkgray"],secondaryColor:r["--secondary"],tertiaryColor:r["--tertiary"],clusterBkg:r["--light"],edgeLabelBackground:r["--highlight"]}}),await t.run({nodes:e})}await o(),document.addEventListener("themechange",o),window.addCleanup(()=>document.removeEventListener("themechange",o));for(let r=0;r<e.length;r++){let v=function(){let g=l.querySelector("#mermaid-space"),h=l.querySelector(".mermaid-content");if(!h)return;f(h);let w=i.querySelector("svg").cloneNode(!0);h.appendChild(w),l.classList.add("active"),g.style.cursor="grab",u=new m(g,h)},M=function(){l.classList.remove("active"),u?.cleanup(),u=null},i=e[r],s=i.parentElement,c=s.querySelector(".clipboard-button"),d=s.querySelector(".expand-button"),p=window.getComputedStyle(c),L=c.offsetWidth+parseFloat(p.marginLeft||"0")+parseFloat(p.marginRight||"0");d.style.right=`calc(${L}px + 0.3rem)`,s.prepend(d);let l=s.querySelector("#mermaid-container");if(!l)return;let u=null;d.addEventListener("click",v),E(l,M),window.addCleanup(()=>{u?.cleanup(),d.removeEventListener("click",v)})}});
</script><script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/contrib/copy-tex.min.js" type="application/javascript" data-persist="true"></script><script src="../../postscript.js" type="module" data-persist="true"></script></html>